<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.15">
  <POU Name="FermentationProcess" Id="{553c9373-2315-45e5-ad38-9104f2f846ac}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM FermentationProcess
VAR
	
(************** NAPĘDY **************************************************)
	fbDrv_MX01 		 : FB_Drive_1C();		//Napedy U11 mieszadła MX01	
	fbDrvContr_MX01  : FB_DriveControl(fbDrv_MX01);

	fbDrv_MX02 		 : FB_Drive_1C(); 		//Napedy U11 mieszadła MX01	
	fbDrvContr_MX02  : FB_DriveControl(fbDrv_MX02);

(************** Temp Sensor **************************************************)
	fbTempSens_T01	 : FB_Scaling; //Czujnik temperatury w reaktorze R01
	
(************** Ph Sensor **************************************************)
	fbPhSens_Ph01	 : FB_Scaling; //Czujnik ph w reaktorze R01

(************** Pressure Sensor **************************************************)
	fbPressureSens_P01	 : FB_Scaling; //Czujnik ciśnienia w reaktorze R01

(************** Hydrostatic pressure Sensor ************************************)
	fbHydrosPressureSens_HP01	  : FB_Scaling;
	
(************** Level Sensor **************************************************)
	fbLevelSens_L01	 : FB_Scaling; //Czujnik poziomu cieczy w reaktorze R01

(************** Reactor Mixers ***********************************************)
	fbReactorMixers	 : FB_ReactorMixer;	
	

END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[//Action
ACT_PhSens();       //skalowanie ph
ACT_PressureSens(); //skalowanie ciśnienie
ACT_TempSens();     //skalowanie temperatura
ACT_LevelSens();    //skalowanie poziom
ACT_Motor();    	//nastawy z SCADA
ACT_ReactorMixers();//Mieszanie w R01



//MX01
fbDrvContr_MX01();
GVL_Fermentation.stDriveStatus_MX01 := fbDrvContr_MX01.StatusStruct(); //zwróc strukturę

//MX02
fbDrvContr_MX02();
GVL_Fermentation.stDriveStatus_MX02 := fbDrvContr_MX02.StatusStruct(); //zwróc strukturę]]></ST>
    </Implementation>
    <Action Name="ACT_LevelSens" Id="{5aba7613-72d4-4290-9316-0bee355161b2}">
      <Implementation>
        <ST><![CDATA[//Wyznacz poziom płynu w komorze fermentora zgodnie z wzorem (mH2O-P[kPa]*0.1)+poziom na ktorym wisi sonda hydrostatyczna
//przyjeto Ro =1kg/m3 g=9.81m2/s
GVL_Fermentation.LevelSens_R01.rValue := GVL_Fermentation.HydroPressSens_R01.rValue - GVL_Fermentation.PressureSens_R01.rValue * 0.1 + 0.12;
]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_Motor" Id="{8b1ba2b0-5de3-4317-90d1-d6c08d7f8f90}">
      <Implementation>
        <ST><![CDATA[//Naped ustawienia MX01 i MX02
//nastawy z SCADA MX01
fbDrvContr_MX01.SetForward:=GVL_Fermentation.stDriveStatus_MX01.bForward;
//nastawy z SCADA MX02
fbDrvContr_MX02.SetForward:=GVL_Fermentation.stDriveStatus_MX02.bForward;


]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_PhSens" Id="{8fd24e1d-da86-485b-b785-e45b2c1503a8}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">35L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">36L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">34L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">39L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"32767"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">40L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">38L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">43L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">44L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">42L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">47L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"14"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">48L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">46L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rX"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmHi"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmLo"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rY"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_Scaling"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbPhSens_Ph01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"35, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">27L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.PhSens_R01.iRawValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">28L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">26L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">27L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">31L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.PhSens_R01.rValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">32L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"54, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">30L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">24L</v>
                      <v n="DestPinId">31L</v>
                      <v n="Id">33L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">35L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">39L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">43L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">49L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">29L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">28</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">28</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">33L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">45</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">45</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">37L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">41L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">45L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">49L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">71</v>
                <v n="CanvasHeight">30</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_PressureSens" Id="{cd1bc4d7-f2d8-49ae-a6ca-74cbcfd4394e}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">35L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">36L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">34L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">39L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"32767"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">40L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">38L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">43L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">44L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">42L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">47L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"10"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">48L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">46L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">63L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">64L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">65L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">66L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">67L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">68L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">70L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rX"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">71L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">72L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">73L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">74L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">75L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmHi"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">76L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmLo"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">77L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rY"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">78L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_Scaling"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">79L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbHydrosPressureSens_HP01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">80L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"35, 37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">62L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">82L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.HydroPressSens_R01.iRawValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">83L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 39, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">81L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">51L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">52L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 40, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">50L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">54L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"32767"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">55L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 41, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">53L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">85L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.HydroPressSens_R01.rValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">86L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"54, 41, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">84L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">57L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">58L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 42, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">56L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">60L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"4"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">61L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 43, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">59L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rX"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmHi"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmLo"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rY"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_Scaling"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbPressureSens_P01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"35, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">27L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.PressureSens_R01.iRawValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">28L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">26L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">27L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">31L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.PressureSens_R01.rValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">32L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"54, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">30L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">24L</v>
                      <v n="DestPinId">31L</v>
                      <v n="Id">33L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">35L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">39L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">43L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">49L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-10, -21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">82L</v>
                      <v n="DestPinId">63L</v>
                      <v n="Id">87L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-10, -21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">70L</v>
                      <v n="DestPinId">85L</v>
                      <v n="Id">88L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-10, -21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">51L</v>
                      <v n="DestPinId">64L</v>
                      <v n="Id">89L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-10, -21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">54L</v>
                      <v n="DestPinId">65L</v>
                      <v n="Id">90L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-10, -21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">57L</v>
                      <v n="DestPinId">66L</v>
                      <v n="Id">91L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-10, -21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">60L</v>
                      <v n="DestPinId">67L</v>
                      <v n="Id">92L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">29L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">30</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">30</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">33L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">45</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">45</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">37L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">41L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">45L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">49L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">92L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">43</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">43</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">91L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">90L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">89L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">88L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">48</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">48</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">87L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">31</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">31</v>
                          <v n="Y">39</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">39</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">74</v>
                <v n="CanvasHeight">45</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_ReactorMixers" Id="{a96e26f3-ffe2-4661-bf65-d9b1e8c251ad}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">33L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContr_MX02.SetForward"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">34L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">32L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">94L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">95L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">96L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"DINT_TO_TIME"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">98L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">99L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"21, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">93L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">103L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.iStep"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">104L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">102L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">107L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.tMx01Elapsed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">108L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">106L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">91L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.iToff*1000*60"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">92L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">90L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">111L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.tMx02Elapsed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">112L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 29, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">110L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">115L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.tOffElapsed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">116L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 30, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">114L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">123L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stDriveStatus_MX01.Fault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">124L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">122L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">127L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stDriveStatus_MX02.Fault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">128L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 29, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">126L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">133L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.bFaultMixers"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">134L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 31, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">132L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">38L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.bEnable"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">39L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">50L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">52L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">54L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">118L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">120L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">56L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">58L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">60L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">62L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">64L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">66L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">130L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEnable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOn"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">53L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOff"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">55L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bMx01Fault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bMx02Fault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">121L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmd_MX01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">57L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmd_MX02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">59L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"iStep"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">61L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tMx01Elapsed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">63L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tMx02Elapsed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">65L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOffElapsed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bMixFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">131L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_ReactorMixer"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">48L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbReactorMixers"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">49L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"33, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">30L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContr_MX01.SetForward"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">31L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"49, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">58L</v>
                      <v n="DestPinId">33L</v>
                      <v n="Id">72L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">56L</v>
                      <v n="DestPinId">30L</v>
                      <v n="Id">73L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">38L</v>
                      <v n="DestPinId">50L</v>
                      <v n="Id">74L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">76L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.stMixStation.iTon*1000*60"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">77L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">75L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">80L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">82L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">83L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">85L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"DINT_TO_TIME"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">86L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">87L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"21, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">79L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">76L</v>
                      <v n="DestPinId">80L</v>
                      <v n="Id">88L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">82L</v>
                      <v n="DestPinId">52L</v>
                      <v n="Id">89L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-1, -23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">91L</v>
                      <v n="DestPinId">94L</v>
                      <v n="Id">100L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">95L</v>
                      <v n="DestPinId">54L</v>
                      <v n="Id">101L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">60L</v>
                      <v n="DestPinId">103L</v>
                      <v n="Id">105L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">62L</v>
                      <v n="DestPinId">107L</v>
                      <v n="Id">109L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">64L</v>
                      <v n="DestPinId">111L</v>
                      <v n="Id">113L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">66L</v>
                      <v n="DestPinId">115L</v>
                      <v n="Id">117L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">123L</v>
                      <v n="DestPinId">118L</v>
                      <v n="Id">125L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">127L</v>
                      <v n="DestPinId">120L</v>
                      <v n="Id">129L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">130L</v>
                      <v n="DestPinId">133L</v>
                      <v n="Id">135L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">113L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">109L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">74L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">18</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">18</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">9</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">6</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">101L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">100L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">true</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">0</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">105L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">88L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">true</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">0</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">117L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">30</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">30</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">30</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">89L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">30</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">9</v>
                        </o>
                        <o>
                          <v n="X">30</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">6</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">73L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">125L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">129L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">29</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">29</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">135L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">31</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">31</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">31</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">72L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">46</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">46</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">48</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">68</v>
                <v n="CanvasHeight">33</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_TempSens" Id="{9fdbb046-bcd0-4d84-b12c-c0b4c25c6026}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">35L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">36L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">34L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">39L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"32767"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">40L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">38L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">43L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">44L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">42L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">47L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"100"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">48L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">46L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rX"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmHi"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmLo"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rY"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_Scaling"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbTempSens_T01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"35, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">27L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.TempSens_R01.iRawValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">28L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">26L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">27L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">31L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fermentation.TempSens_R01.rValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">32L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"54, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">30L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">24L</v>
                      <v n="DestPinId">31L</v>
                      <v n="Id">33L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">35L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">39L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">43L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">49L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">29L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">33L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">45</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">45</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">37L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">41L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">45L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">49L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">72</v>
                <v n="CanvasHeight">30</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
  </POU>
</TcPlcObject>