<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.16">
  <POU Name="FertilizerProcess" Id="{ae9cea5e-de76-4d67-bab9-1dcc1d16bc80}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM FertilizerProcess
VAR

(***********************************************Napedy w procesie produkcji nawozu z pofermentu i osadu****************************************************************************************)
	//Napedy U11 pompy SP02	
	fbDrvInv_SP02 		: FB_DriveInv(1, E_InvType.Schneider);
	fbDrvContrInv_SP02  : FB_DriveControl(fbDrvInv_SP02);

	//Napedy M01 M02 VR01 - schemat U71, U81	
	fbDrvInv_M01 		: FB_DriveInv(7, E_InvType.Schneider);
	fbDrvContrInv_M01   : FB_DriveControl(fbDrvInv_M01);
	
	fbDrvInv_M02 		: FB_DriveInv(8, E_InvType.Schneider);
	fbDrvContrInv_M02   : FB_DriveControl(fbDrvInv_M02);
	
	//Naped klapy M03 VR01 - schemat U91 
	fbDrvInv_M03 		: FB_DriveInv(9, E_InvType.Schneider);
	fbDrvContrInv_M03   : FB_DriveControl(fbDrvInv_M03);
	
	//Naped wentylator BL01
	fbDrv_BL01			: FB_Drive_1C();
	fbDrvContr_BL01		: FB_DriveControl(fbDrv_BL01);

	//Napedy podajnik SC-01 i SC02
	fbDrv_SC01			: FB_Drive_1C();
	fbDrvContr_SC01	    : FB_DriveControl(fbDrv_SC01);
	
	fbDrv_SC02			: FB_Drive_1C();
	fbDrvContr_SC02		: FB_DriveControl(fbDrv_SC02);
		
	//Napedy S01_E01 i S02_E02
	fbDrv_E01			: FB_Drive_1C();
	fbDrvContr_E01	    : FB_DriveControl(fbDrv_E01);
	
	fbDrv_E02			: FB_Drive_1C();
	fbDrvContr_E02		: FB_DriveControl(fbDrv_E02);
	


(***********************************************Czujniki w procesie produkcji nawozu z pofermentu i osadu****************************************************************************************)
	//Temp Sensor
	fbTempSens_H01	 	: FB_Scaling; //Czujnik temperatury w hali H01
	
	//Rotary Sensor
	fbRotarySens_S01	 : FB_DigitalSensNC; //Czujnik poziomu w silosien S01 typu NC
	fbRotarySens_S02	 : FB_DigitalSensNC; //Czujnik poziomu w silosien S02 typu NC



(*********************************************** Bloki Process Controlller****************************************************************************************)

	(************** Granulation controller **************************************************)
	fbGranulationProcess : FB_GranulationProcess;
	
	(************** Flap controller **************************************************)
	fbFlapControl		: FB_FlapCtrl; //controller bloku sterowania klapa
	
	(************* Sludge dosing Controller ******************************************)
	fbSludgeDosing		: FB_SludgeDosing;
	
	(************ Manual Valve Position **********************************************)
	fbValvePosition_ZR01 : FB_DigitalSensNO;
	fbValvePosition_ZR02 : FB_DigitalSensNO;

	
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[//Action
//Czujniki
ACT_WeightSensor(); //Sensor wagowy
ACT_TempSens();		//Sensor temperatury
ACT_DigitalSens();  //Sensory poziomu

//Automat dozowania granulowania  i dozowania fermentacji
ACT_Control(); //Sterowanie procesem granulacji
ACT_SludgeDosing(); //sterowanie dozowaniem osadu do reaktora fermentacji R01


//Wybór nastawy napedów Auto lub SCADA
ACT_Motor(); //nastawy z SCADA



//**********************************SP-02*********************************************
//SP02
fbDrvContrInv_SP02();
GVL_Fertilizer.stDriveStatus_SP02 := fbDrvContrInv_SP02.StatusStruct(); //zwróc strukturę

//mode SP02
// 0 - ręka
// 1 - fermentacja
// 2 - granulacja
// 3 - konflikt zaworów

IF GVL_Fertilizer.ValvePosition_ZR01.bValue AND NOT GVL_Fertilizer.ValvePosition_ZR02.bValue THEN
    GVL_Fertilizer.iSP02_Mode := 1;

ELSIF GVL_Fertilizer.ValvePosition_ZR02.bValue AND NOT GVL_Fertilizer.ValvePosition_ZR01.bValue THEN
    GVL_Fertilizer.iSP02_Mode := 2;

ELSIF NOT GVL_Fertilizer.ValvePosition_ZR01.bValue AND NOT GVL_Fertilizer.ValvePosition_ZR02.bValue THEN
    GVL_Fertilizer.iSP02_Mode := 0;

ELSE
    GVL_Fertilizer.iSP02_Mode := 3;
END_IF;



//**********************************VR01*****************************************************
//M01
fbDrvContrInv_M01();
GVL_Fertilizer.stDriveStatus_M01 := fbDrvContrInv_M01.StatusStruct(); //zwróc strukturę
//M02
fbDrvContrInv_M02();
GVL_Fertilizer.stDriveStatus_M02 := fbDrvContrInv_M02.StatusStruct(); //zwróc strukturę
//M03
fbDrvContrInv_M03();
GVL_Fertilizer.stDriveStatus_M03 := fbDrvContrInv_M03.StatusStruct();

//**********************************Silosy S01 i S02*****************************************************
//SC01
fbDrvContr_SC01();
GVL_Fertilizer.stDriveStatus_SC01 := fbDrvContr_SC01.StatusStruct(); //zwróc strukturę
//SC02
fbDrvContr_SC02();
GVL_Fertilizer.stDriveStatus_SC02 := fbDrvContr_SC02.StatusStruct(); //zwróc strukturę
//E01
fbDrvContr_E01();
GVL_Fertilizer.stDriveStatus_E01 := fbDrvContr_E01.StatusStruct(); //zwróc strukturę
//E02
fbDrvContr_E02();
GVL_Fertilizer.stDriveStatus_E02 := fbDrvContr_E02.StatusStruct(); //zwróc strukturę

//**********************************BL01*****************************************************
//BL01
fbDrvContr_BL01();
GVL_Fertilizer.stDriveStatus_BL01 := fbDrvContr_BL01.StatusStruct(); //zwróc strukturę







]]></ST>
    </Implementation>
    <Action Name="ACT_Control" Id="{c00a6ec6-8960-40d8-ac4d-33202791525f}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">60L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"266"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">61L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"62, 42, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">59L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">100L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContrInv_M03.SetReverse"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">101L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 42, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">99L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">64L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.bSenZ"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">65L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"62, 43, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">63L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">68L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"false"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">69L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"62, 44, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">67L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">173L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.nPosRaw"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">174L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 49, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">172L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">179L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bInPos"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">180L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 50, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">178L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">460L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">461L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">462L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">463L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">464L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">465L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">466L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">467L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"SEL"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">468L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">469L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"47, 42, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">459L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">507L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">508L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">509L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">510L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">511L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">512L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">513L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">514L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"SEL"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">515L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">516L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"47, 50, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">506L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">190L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Cmd.bRun"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">191L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 3, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">189L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">454L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.bAutoTakeOver"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">455L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 44, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">453L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">501L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.bAutoTakeOver"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">502L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 52, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">500L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">205L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Dewatering.stDewatering.bStart"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">206L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 4, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">204L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">193L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.SP.rSludgeKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">194L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 4, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">192L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">196L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.SP.rPerliteKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">197L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 5, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">195L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">471L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bCmdClose"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">472L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 45, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">470L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">518L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bCmdHome"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">519L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 53, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">517L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">199L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.SP.rLimeKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">200L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 6, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">198L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">457L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.bFlapClose"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">458L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 46, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">456L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">504L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"False"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">505L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 54, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">503L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">202L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.WeightSens_VR01.rWeightValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">203L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 7, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">201L</v>
                    </o>
                    <o t="CFCCommentElement">
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"Open"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">524L</v>
                      </o>
                      <v n="PageArea">0</v>
                      <v n="Bounds">"18, 40, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">523L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">422L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.bAutoTakeOver"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">423L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 40, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">421L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">427L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.bFlapOpen"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">428L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 42, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">426L</v>
                    </o>
                    <o t="CFCCommentElement">
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"Close"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">526L</v>
                      </o>
                      <v n="PageArea">0</v>
                      <v n="Bounds">"18, 44, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">525L</v>
                    </o>
                    <o t="CFCCommentElement">
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"Home"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">528L</v>
                      </o>
                      <v n="PageArea">0</v>
                      <v n="Bounds">"18, 52, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">527L</v>
                    </o>
                    <o t="CFCCommentElement">
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"SP Position"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">530L</v>
                      </o>
                      <v n="PageArea">0</v>
                      <v n="Bounds">"16, 48, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">529L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">540L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.eSlDoseStep"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">541L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">539L</v>
                    </o>
                    <o t="CFCCommentElement">
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"tryb sterowania klapa 
True = SP, False = Open/Close"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">536L</v>
                      </o>
                      <v n="PageArea">0</v>
                      <v n="Bounds">"1, 35, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">535L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">332L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">336L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">338L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">340L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">342L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">392L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">344L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">346L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">348L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">350L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">352L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">354L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">356L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">358L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">360L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">362L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">364L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">366L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">368L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">370L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">372L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">374L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">376L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">378L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">380L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">382L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">384L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">386L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">388L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">390L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">537L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bRun"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">333L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rSludgeKg_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">337L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rPerliteKg_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">339L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rLimeKg_SP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">341L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMassRawKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">343L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFlapPosMode"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">393L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bAutoTakeOver"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">345L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDewaterStart"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">347L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSP02_Fwd"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">349L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rSP02_Hz"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">351L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSC02_On"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">353L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSC01_On"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">355L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bE01_On"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">357L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bE02_On"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">359L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bBL01_On"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">361L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bM01_Fwd"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">363L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bM02_Fwd"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">365L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rMix_Hz"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">367L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFlapOpen"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">369L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFlapClose"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">371L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiFlapPosSP"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">373L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bRunning"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">375L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eStep"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">377L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rTareKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">379L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rBatchKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">381L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDosSludgeKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">383L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDosPerliteKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">385L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rDosLimeKg"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">387L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiCycleCnt"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">389L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"sDiag"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">391L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eSlDoseStep"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">538L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_GranulationProcess"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">330L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbGranulationProcess"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">331L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"22, 1, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">323L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">411L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">412L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">419L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">413L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">414L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">415L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">420L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">416L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"SEL"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">417L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">418L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"47, 38, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">410L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">232L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.bRunning"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">233L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">231L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">235L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.eStep"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">236L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">234L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">238L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.rTareKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">239L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">237L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">241L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.rBatchKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">242L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">240L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">244L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.rDosSludgeKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">245L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">243L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">247L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.rDosPerliteKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">248L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 23, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">246L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">250L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.rDosLimeKg"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">251L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">249L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">256L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.uiCycleCnt"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">257L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">255L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">253L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stGranHmi.Sts.sDiag"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">254L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"50, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">252L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">80L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.rPosPV_Percent"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">81L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">79L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">84L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bIsOpen"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">85L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 38, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">83L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">88L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bIsClosed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">89L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 39, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">87L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">92L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bIsMoving"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">93L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 40, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">91L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">96L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bFault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">97L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 41, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">95L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">104L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContrInv_M03.SetForward"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">105L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 43, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">103L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">108L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContrInv_M03.FreqSetPoint"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">109L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 44, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">107L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">116L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.SetCounterValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">117L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 46, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">115L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">128L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.sStatusText"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">129L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 48, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">127L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">72L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bAuto"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">73L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"1, 37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">71L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">51L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.bCmdOpen"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">52L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 41, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">50L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">131L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">26L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">28L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">30L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">32L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">34L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">36L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">38L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">40L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">42L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">44L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">125L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">170L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">176L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bAuto"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdOpen"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdClose"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiPosSP_Percent"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"nEnc"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"nTargetOpen"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bHomeSensor"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bMotorFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmdHome"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">132L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rPosPV_Percent"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">27L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bIsOpen"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">29L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bIsClosed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bIsMoving"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bFlapFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDrvOpen"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bDrvClose"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rFreqSetpoint"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bSetCounter"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"uiSetCounterVal"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"eState"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">120L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"sStatusText"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">126L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"nPosRaw"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">171L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bInPos"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">177L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_FlapCtrl"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbFlapControl"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"85, 35, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">56L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.nEnc"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">57L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"62, 41, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">55L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">56L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">58L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">60L</v>
                      <v n="DestPinId">20L</v>
                      <v n="Id">62L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">64L</v>
                      <v n="DestPinId">22L</v>
                      <v n="Id">66L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">68L</v>
                      <v n="DestPinId">24L</v>
                      <v n="Id">70L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">72L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">74L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">26L</v>
                      <v n="DestPinId">80L</v>
                      <v n="Id">82L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">28L</v>
                      <v n="DestPinId">84L</v>
                      <v n="Id">86L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">30L</v>
                      <v n="DestPinId">88L</v>
                      <v n="Id">90L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">32L</v>
                      <v n="DestPinId">92L</v>
                      <v n="Id">94L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">34L</v>
                      <v n="DestPinId">96L</v>
                      <v n="Id">98L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">36L</v>
                      <v n="DestPinId">100L</v>
                      <v n="Id">102L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">38L</v>
                      <v n="DestPinId">104L</v>
                      <v n="Id">106L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">40L</v>
                      <v n="DestPinId">108L</v>
                      <v n="Id">110L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">112L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.SetCounter"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">113L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 45, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">111L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">42L</v>
                      <v n="DestPinId">112L</v>
                      <v n="Id">114L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">44L</v>
                      <v n="DestPinId">116L</v>
                      <v n="Id">118L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">122L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.eState"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">123L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"113, 47, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">121L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">125L</v>
                      <v n="DestPinId">128L</v>
                      <v n="Id">130L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">119L</v>
                      <v n="DestPinId">122L</v>
                      <v n="Id">169L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">170L</v>
                      <v n="DestPinId">173L</v>
                      <v n="Id">175L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">176L</v>
                      <v n="DestPinId">179L</v>
                      <v n="Id">181L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">190L</v>
                      <v n="DestPinId">332L</v>
                      <v n="Id">394L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">193L</v>
                      <v n="DestPinId">336L</v>
                      <v n="Id">395L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">196L</v>
                      <v n="DestPinId">338L</v>
                      <v n="Id">396L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">199L</v>
                      <v n="DestPinId">340L</v>
                      <v n="Id">397L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">202L</v>
                      <v n="DestPinId">342L</v>
                      <v n="Id">398L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">346L</v>
                      <v n="DestPinId">205L</v>
                      <v n="Id">400L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">374L</v>
                      <v n="DestPinId">232L</v>
                      <v n="Id">401L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">376L</v>
                      <v n="DestPinId">235L</v>
                      <v n="Id">402L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">378L</v>
                      <v n="DestPinId">238L</v>
                      <v n="Id">403L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">380L</v>
                      <v n="DestPinId">241L</v>
                      <v n="Id">404L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">382L</v>
                      <v n="DestPinId">244L</v>
                      <v n="Id">405L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">384L</v>
                      <v n="DestPinId">247L</v>
                      <v n="Id">406L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">386L</v>
                      <v n="DestPinId">250L</v>
                      <v n="Id">407L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">388L</v>
                      <v n="DestPinId">256L</v>
                      <v n="Id">408L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">390L</v>
                      <v n="DestPinId">253L</v>
                      <v n="Id">409L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">422L</v>
                      <v n="DestPinId">411L</v>
                      <v n="Id">424L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">51L</v>
                      <v n="DestPinId">412L</v>
                      <v n="Id">425L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">427L</v>
                      <v n="DestPinId">419L</v>
                      <v n="Id">429L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-22, -37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">454L</v>
                      <v n="DestPinId">460L</v>
                      <v n="Id">473L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-22, -37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">471L</v>
                      <v n="DestPinId">461L</v>
                      <v n="Id">474L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-22, -37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">457L</v>
                      <v n="DestPinId">462L</v>
                      <v n="Id">475L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">477L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">478L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">479L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">480L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">481L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">482L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">483L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">484L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"SEL"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">485L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">486L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"47, 46, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">476L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">488L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.bAutoTakeOver"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">489L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 48, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">487L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">491L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stFlapControl.uiPosSP_Percent"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">492L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 49, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">490L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">494L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbGranulationProcess.uiFlapPosSP"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">495L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"23, 50, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">493L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"1, 1, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">488L</v>
                      <v n="DestPinId">477L</v>
                      <v n="Id">496L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"1, 1, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">491L</v>
                      <v n="DestPinId">478L</v>
                      <v n="Id">497L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"1, 1, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">494L</v>
                      <v n="DestPinId">479L</v>
                      <v n="Id">498L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">72L</v>
                      <v n="DestPinId">392L</v>
                      <v n="Id">499L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-22, -37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">501L</v>
                      <v n="DestPinId">507L</v>
                      <v n="Id">520L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-22, -37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">518L</v>
                      <v n="DestPinId">508L</v>
                      <v n="Id">521L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-22, -37, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">504L</v>
                      <v n="DestPinId">509L</v>
                      <v n="Id">522L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">413L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">531L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">463L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">532L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">480L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">533L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">510L</v>
                      <v n="DestPinId">131L</v>
                      <v n="Id">534L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">537L</v>
                      <v n="DestPinId">540L</v>
                      <v n="Id">542L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">90L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">39</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">39</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">39</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">475L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">37</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">37</v>
                          <v n="Y">46</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">46</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">395L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">4</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">4</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">4</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">406L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">23</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">23</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">404L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">394L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">3</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">3</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">3</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">407L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">397L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">6</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">6</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">402L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">66L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">72</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">72</v>
                          <v n="Y">43</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">43</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">405L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">408L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">403L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">400L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">4</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">4</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">4</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">70L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">66</v>
                        <v n="Y">44</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">66</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">98L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">110L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">44</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">114L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">45</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">45</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">45</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">58L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">71</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">71</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">94L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">82L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">401L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">175L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">49</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">49</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">86L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">38</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">38</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">38</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">542L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">118L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">46</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">46</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">46</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">409L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">49</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">499L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">18</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">true</v>
                          <v n="Flags">23</v>
                        </o>
                        <o>
                          <v n="X">18</v>
                          <v n="Y">8</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">8</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">102L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">130L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">48</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">48</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">62L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">66</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">66</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">429L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">37</v>
                        <v n="Y">42</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">37</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">42</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">425L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">39</v>
                        <v n="Y">41</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">39</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">41</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">424L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">38</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">38</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">474L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">39</v>
                        <v n="Y">45</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">39</v>
                          <v n="Y">45</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">45</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">106L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">43</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">43</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">43</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">398L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">7</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">7</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">7</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">169L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">47</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">47</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">47</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">473L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">38</v>
                        <v n="Y">44</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">38</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">181L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">100</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">100</v>
                          <v n="Y">50</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">112</v>
                          <v n="Y">50</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">396L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">5</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">5</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">21</v>
                          <v n="Y">5</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">531L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">51</v>
                        <v n="Y">40</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">51</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">52</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">52</v>
                          <v n="Y">38</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">38</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">532L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">51</v>
                        <v n="Y">44</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">51</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">44</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">39</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">39</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">533L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">51</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">51</v>
                          <v n="Y">48</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">54</v>
                          <v n="Y">48</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">54</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">40</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">520L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">38</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">38</v>
                          <v n="Y">52</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">52</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">521L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">39</v>
                        <v n="Y">53</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">39</v>
                          <v n="Y">53</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">53</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">522L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">28</v>
                        <v n="Y">54</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">28</v>
                          <v n="Y">54</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">54</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">498L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">37</v>
                        <v n="Y">50</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">37</v>
                          <v n="Y">50</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">50</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">497L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">41</v>
                        <v n="Y">49</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">41</v>
                          <v n="Y">49</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">49</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">496L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">38</v>
                        <v n="Y">48</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">38</v>
                          <v n="Y">48</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">46</v>
                          <v n="Y">48</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">534L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">51</v>
                        <v n="Y">52</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">51</v>
                          <v n="Y">52</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">67</v>
                          <v n="Y">52</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">67</v>
                          <v n="Y">45</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">45</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">74L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">37</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">18</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">true</v>
                          <v n="Flags">23</v>
                        </o>
                        <o>
                          <v n="X">84</v>
                          <v n="Y">37</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">132</v>
                <v n="CanvasHeight">56</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCCommentElement">{3487d131-7fd4-48ac-9e99-9e275c3b8ff8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_DigitalSens" Id="{90fd9b42-e3eb-4636-915c-8178b327b54f}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">23L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_input"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_output"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">26L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_DigitalSensNC"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">27L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbRotarySens_S02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">28L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"20, 8, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">22L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">51L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">52L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_input"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">53L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_output"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">54L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_DigitalSensNO"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">55L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbValvePosition_ZR01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">56L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"21, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">50L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">30L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.RotarySens_S02.bRaw"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">31L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">58L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.ValvePosition_ZR01.bRaw"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">59L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"3, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">57L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">33L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.RotarySens_S02.bValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">34L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"32, 10, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">32L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_input"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_output"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_DigitalSensNC"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbRotarySens_S01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"20, 4, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">15L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.RotarySens_S01.bRaw"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">16L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"2, 6, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">14L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">15L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">17L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">19L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.RotarySens_S01.bValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">20L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"32, 6, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">18L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">12L</v>
                      <v n="DestPinId">19L</v>
                      <v n="Id">21L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-1, -3, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">30L</v>
                      <v n="DestPinId">23L</v>
                      <v n="Id">35L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"-1, -3, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">24L</v>
                      <v n="DestPinId">33L</v>
                      <v n="Id">36L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">61L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.ValvePosition_ZR01.bValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">62L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"33, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">60L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">38L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">39L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_input"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">40L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_output"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_DigitalSensNO"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">42L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbValvePosition_ZR02"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">43L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"21, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">45L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.ValvePosition_ZR02.bRaw"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">46L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"3, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">44L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">48L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.ValvePosition_ZR02.bValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">49L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"33, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">47L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"2, 4, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">58L</v>
                      <v n="DestPinId">51L</v>
                      <v n="Id">63L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"2, 4, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">52L</v>
                      <v n="DestPinId">61L</v>
                      <v n="Id">64L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"1, 1, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">45L</v>
                      <v n="DestPinId">38L</v>
                      <v n="Id">65L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"1, 1, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">39L</v>
                      <v n="DestPinId">48L</v>
                      <v n="Id">66L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">21L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">6</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">6</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">17L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">6</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">6</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">19</v>
                          <v n="Y">6</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">64L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">31</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">31</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">65L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">true</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">0</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">36L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">31</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">35L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">17</v>
                        <v n="Y">10</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">17</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">19</v>
                          <v n="Y">10</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">63L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">20</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">true</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">20</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">0</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">66L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">31</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">31</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">50</v>
                <v n="CanvasHeight">22</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_Motor" Id="{157fa111-0c10-4c74-bf66-984a77c8c761}">
      <Implementation>
        <ST><![CDATA[
//************Naped ustawienia SP02**********************
//nastawy z SCADA lub z PLC blok nadrzędny wybór SELektorem
CASE GVL_Fertilizer.iSP02_Mode OF

    1: // FERMENTACJA
        fbDrvContrInv_SP02.SetForward   := fbSludgeDosing.bCmd_Pump;
        fbDrvContrInv_SP02.SetReverse   := FALSE;
        fbDrvContrInv_SP02.FreqSetPoint := fbSludgeDosing.rSpeedSet;

    2: // GRANULACJA
        fbDrvContrInv_SP02.SetForward   := fbGranulationProcess.bSP02_Fwd;
        fbDrvContrInv_SP02.SetReverse   := FALSE;
        fbDrvContrInv_SP02.FreqSetPoint := fbGranulationProcess.rSP02_Hz;

    0: // RĘKA
        fbDrvContrInv_SP02.SetForward   := GVL_Fertilizer.stDriveStatus_SP02.bForward;
        fbDrvContrInv_SP02.SetReverse   := GVL_Fertilizer.stDriveStatus_SP02.bReverse;
        fbDrvContrInv_SP02.FreqSetPoint := GVL_Fertilizer.stDriveStatus_SP02.FrequencySet;

    ELSE // KONFLIKT
        fbDrvContrInv_SP02.SetForward   := FALSE;
        fbDrvContrInv_SP02.SetReverse   := FALSE;
        fbDrvContrInv_SP02.FreqSetPoint := 0.0;
END_CASE;


//fbDrvContrInv_SP02.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_SP02.bForward, fbGranulationProcess.bSP02_Fwd);
//fbDrvContrInv_SP02.SetReverse	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_SP02.bReverse, FALSE); // w automacie nie ma reverse
//fbDrvContrInv_SP02.FreqSetPoint	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_SP02.FrequencySet, fbGranulationProcess.rSP02_Hz);

//***********Naped ustawienia VR01************************
//nastawy z SCADA M01 lub z PLC blok nadrzędny wybór SELektorem
fbDrvContrInv_M01.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_M01.bForward, fbGranulationProcess.bM01_Fwd);
fbDrvContrInv_M01.SetReverse	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_M01.bReverse, FALSE);
fbDrvContrInv_M01.FreqSetPoint	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_M01.FrequencySet, fbGranulationProcess.rMix_Hz);

//nastawy z SCADA M02 lub z PLC blok nadrzędny wybór SELektorem
fbDrvContrInv_M02.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_M02.bForward, fbGranulationProcess.bM02_Fwd);
fbDrvContrInv_M02.SetReverse	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_M02.bReverse, FALSE);
fbDrvContrInv_M02.FreqSetPoint	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_M02.FrequencySet, fbGranulationProcess.rMix_Hz);

//nastawy z SCADA M03
//fbDrvContrInv_M03.SetForward	:=GVL_Fertilizer.stDriveStatus_M03.bForward;
//fbDrvContrInv_M03.SetReverse	:=GVL_Fertilizer.stDriveStatus_M03.bReverse;
//fbDrvContrInv_M03.FreqSetPoint  :=GVL_Fertilizer.stDriveStatus_M03.FrequencySet;

//***********Naped ustawienia S01 i S02************************
//nastawy z SCADA SC01
fbDrvContr_SC01.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_SC01.bForward, fbGranulationProcess.bSC01_On);
//nastawy z SCADA SC02
fbDrvContr_SC02.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_SC02.bForward, fbGranulationProcess.bSC02_On);
//nastawy z SCADA E01
fbDrvContr_E01.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_E01.bForward, fbGranulationProcess.bE01_On);
//nastawy z SCADA E02
fbDrvContr_E02.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_E02.bForward, fbGranulationProcess.bE02_On);

////***********Naped ustawienia BL01 ************************
//nastawy z SCADA BL01
fbDrvContr_BL01.SetForward	:=SEL(fbGranulationProcess.bAutoTakeOver, GVL_Fertilizer.stDriveStatus_BL01.bForward, fbGranulationProcess.bBL01_On);


]]></ST>
      </Implementation>
    </Action>
    <Action Name="ACT_SludgeDosing" Id="{70e48efe-d9f6-4bfc-a5d3-1100a1c31cc2}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">32L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">34L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bEnable"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOn"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOff"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bPumpFault"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rSpeedAuto"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"bCmd_Pump"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"rSpeedSet"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"iStep"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOnElapsed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"tOffElapsed"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_SludgeDosing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbSludgeDosing"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"46, 15, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">76L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContrInv_SP02.SetForward"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">77L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"67, 17, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">75L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">59L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">60L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">61L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">62L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"DINT_TO_TIME"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">63L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">64L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"33, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">58L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">37L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.bEnable"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">38L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"17, 14, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">36L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">37L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">39L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">41L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.iTon*1000*60"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">42L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">40L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">45L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">47L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">48L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">50L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"DINT_TO_TIME"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">""</v>
                            <v n="Modifiable">false</v>
                            <v n="Id">52L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"33, 16, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">Operator</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">44L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">41L</v>
                      <v n="DestPinId">45L</v>
                      <v n="Id">53L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">54L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">80L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"fbDrvContrInv_SP02.FreqSetPoint"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">81L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"67, 18, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">79L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">84L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.iStep"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">85L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"67, 19, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">83L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">56L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.iToff*1000*60"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">57L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">55L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">56L</v>
                      <v n="DestPinId">59L</v>
                      <v n="Id">65L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">60L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">66L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">68L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.bFault"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">69L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"17, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">67L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">68L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">70L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">88L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.tOnSP02Elapsed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">89L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"67, 20, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">87L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">72L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stDriveStatus_SP02.FrequencySet"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">73L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"17, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">71L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">72L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">74L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">20L</v>
                      <v n="DestPinId">76L</v>
                      <v n="Id">78L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">22L</v>
                      <v n="DestPinId">80L</v>
                      <v n="Id">82L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">24L</v>
                      <v n="DestPinId">84L</v>
                      <v n="Id">86L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">32L</v>
                      <v n="DestPinId">88L</v>
                      <v n="Id">90L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">92L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.stSludgeDosing.tOffSP02Elapsed"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">93L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"67, 21, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">91L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">34L</v>
                      <v n="DestPinId">92L</v>
                      <v n="Id">94L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">94L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">21</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">66</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">78L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">17</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">66</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">53L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">82L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">66</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">66L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">41</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">41</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">42</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">42</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">45</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">70L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">32</v>
                        <v n="Y">22</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">68</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">32</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">43</v>
                          <v n="Y">22</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">43</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">15</v>
                        </o>
                        <o>
                          <v n="X">45</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">74L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">36</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">true</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">36</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">44</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">3</v>
                        </o>
                        <o>
                          <v n="X">44</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">12</v>
                        </o>
                        <o>
                          <v n="X">45</v>
                          <v n="Y">21</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">86L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">19</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">66</v>
                          <v n="Y">19</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">65L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">29</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">29</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">32</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">54L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">41</v>
                        <v n="Y">18</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">41</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">45</v>
                          <v n="Y">18</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">39L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">32</v>
                        <v n="Y">14</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">32</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">41</v>
                          <v n="Y">14</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">9</v>
                        </o>
                        <o>
                          <v n="X">41</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">6</v>
                        </o>
                        <o>
                          <v n="X">45</v>
                          <v n="Y">17</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">90L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">58</v>
                        <v n="Y">20</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">58</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">66</v>
                          <v n="Y">20</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">86</v>
                <v n="CanvasHeight">25</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_TempSens" Id="{e5be406b-b6a0-4f64-8c1c-50c0deca9433}">
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">35L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"0"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">36L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 25, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">34L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">39L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"32767"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">40L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">38L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">43L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"-50"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">44L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 27, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">42L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">47L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"200"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">48L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 28, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">46L</v>
                    </o>
                    <o t="CFCBoxElement">
                      <o n="Inputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCInputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">10L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">12L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">14L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">16L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="IsExtensiblePin">false</v>
                            <v n="ProcessValue">""</v>
                            <v n="Access" t="ProcessValueAccess">None</v>
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">18L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Outputs" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCOutputPin">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">20L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">22L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Negated">false</v>
                            <v n="SetReset" t="SetReset">None</v>
                            <v n="SetResetRef" t="SetResetRef">None</v>
                            <v n="PretendsToBeConnected">false</v>
                            <v n="Id">24L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Texts" t="CFCItemList">
                        <l2 n="InnerList" cet="CFCText">
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rX"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">11L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">13L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rXmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">15L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmin"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rYmax"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmHi"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">21L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_bAlarmLo"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">23L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"_rY"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"FB_Scaling"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">8L</v>
                          </o>
                          <o>
                            <v n="Bounds">"0, 0, 0, 0"</v>
                            <n n="ElementGroupId" />
                            <v n="Text">"fbTempSens_H01"</v>
                            <v n="Modifiable">true</v>
                            <v n="Id">9L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Parameters" t="CFCItemList">
                        <l2 n="InnerList" />
                      </o>
                      <n n="PreparedParameters" />
                      <v n="PageArea">0</v>
                      <v n="Bounds">"35, 22, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="EnEno">false</v>
                      <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="Forced">false</v>
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">1L</v>
                    </o>
                    <o t="CFCInputElement">
                      <o n="Output" t="CFCOutputPin">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">27L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.TempSens_H01.iRawValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">28L</v>
                      </o>
                      <v n="PageArea">3</v>
                      <v n="Bounds">"11, 24, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">26L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">27L</v>
                      <v n="DestPinId">10L</v>
                      <v n="Id">29L</v>
                    </o>
                    <o t="CFCOutputElement">
                      <o n="Input" t="CFCInputPinWithSetReset">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="ProcessValue">""</v>
                        <v n="Access" t="ProcessValueAccess">None</v>
                        <v n="Negated">false</v>
                        <v n="SetReset" t="SetReset">None</v>
                        <v n="SetResetRef" t="SetResetRef">None</v>
                        <v n="PretendsToBeConnected">false</v>
                        <v n="Id">31L</v>
                      </o>
                      <o n="Text" t="CFCText">
                        <v n="Bounds">"0, 0, 0, 0"</v>
                        <n n="ElementGroupId" />
                        <v n="Text">"GVL_Fertilizer.TempSens_H01.rValue"</v>
                        <v n="Modifiable">true</v>
                        <v n="Id">32L</v>
                      </o>
                      <v n="PageArea">4</v>
                      <v n="Bounds">"54, 26, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="OwningPageId">-1L</v>
                      <v n="Id">30L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">24L</v>
                      <v n="DestPinId">31L</v>
                      <v n="Id">33L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">35L</v>
                      <v n="DestPinId">12L</v>
                      <v n="Id">37L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">39L</v>
                      <v n="DestPinId">14L</v>
                      <v n="Id">41L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">43L</v>
                      <v n="DestPinId">16L</v>
                      <v n="Id">45L</v>
                    </o>
                    <o t="CFCConnection">
                      <v n="Bounds">"0, 0, 0, 0"</v>
                      <n n="ElementGroupId" />
                      <v n="SourcePinId">47L</v>
                      <v n="DestPinId">18L</v>
                      <v n="Id">49L</v>
                    </o>
                  </l2>
                </o>
                <n n="ParameterInitializationMethodGenerator" />
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList">
                    <o>
                      <v n="ConnectionId">29L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">28</v>
                        <v n="Y">24</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">28</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">24</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">33L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">45</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">45</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">53</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">37L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">14</v>
                        <v n="Y">25</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">14</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">25</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">41L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">16</v>
                        <v n="Y">26</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">16</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">26</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">45L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">27</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">27</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                    <o>
                      <v n="ConnectionId">49L</v>
                      <o n="StartPoint" t="CFCPoint">
                        <v n="X">15</v>
                        <v n="Y">28</v>
                        <v n="IsJoint">false</v>
                        <v n="Flags">0</v>
                      </o>
                      <v n="Unroutable">false</v>
                      <n n="CorrespondingPageId" />
                      <v n="Locked">false</v>
                    </o>
                    <o>
                      <l2 n="InnerList" cet="CFCPoint">
                        <o>
                          <v n="X">15</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">68</v>
                        </o>
                        <o>
                          <v n="X">34</v>
                          <v n="Y">28</v>
                          <v n="IsJoint">false</v>
                          <v n="Flags">97</v>
                        </o>
                      </l2>
                    </o>
                  </d2>
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">69</v>
                <v n="CanvasHeight">29</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
    </Action>
    <Action Name="ACT_WeightSensor" Id="{c3ec4534-bc74-4a01-b06c-42e2c4179453}">
      <Implementation>
        <ST><![CDATA[//******************************************** Weight 01 ****************************************************
// WORD jest ze znakiem więc najpierw konwertujemy na INt aby otrzymac znak a potem na REAL

GVL_Fertilizer.WeightSens_VR01.rWeightValue := TO_REAL(TO_INT(GVL_Fertilizer.WeightSens_VR01.rRawWeightValue));]]></ST>
      </Implementation>
    </Action>
    <LineIds Name="FertilizerProcess">
      <LineId Id="3" Count="7" />
      <LineId Id="114" Count="0" />
      <LineId Id="209" Count="0" />
      <LineId Id="11" Count="9" />
      <LineId Id="189" Count="1" />
      <LineId Id="193" Count="15" />
      <LineId Id="192" Count="0" />
      <LineId Id="191" Count="0" />
      <LineId Id="188" Count="0" />
      <LineId Id="21" Count="29" />
      <LineId Id="183" Count="4" />
      <LineId Id="182" Count="0" />
      <LineId Id="51" Count="0" />
      <LineId Id="2" Count="0" />
    </LineIds>
    <LineIds Name="FertilizerProcess.ACT_Motor">
      <LineId Id="2" Count="2" />
      <LineId Id="44" Count="20" />
      <LineId Id="40" Count="0" />
      <LineId Id="42" Count="1" />
      <LineId Id="5" Count="34" />
      <LineId Id="1" Count="0" />
    </LineIds>
    <LineIds Name="FertilizerProcess.ACT_WeightSensor">
      <LineId Id="2" Count="2" />
      <LineId Id="1" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>